<!doctype html>
<html lang="en">
<head>
<meta charset="UTF-8" />
<meta name="viewport" content="width=device-width,initial-scale=1.0" />
<title>Voltage support limit demonstrator</title>
<style>
*{box-sizing:border-box}body{margin:0;background:#f6f7fb;color:#111827;font-family:system-ui,-apple-system,Segoe UI,sans-serif}.page{max-width:1220px;margin:auto;padding:24px;display:flex;flex-direction:column;gap:18px}h1{font-size:clamp(26px,4vw,40px);margin:0 0 8px;letter-spacing:-.03em}h2{font-size:18px;margin:0 0 12px}p{color:#4b5563;line-height:1.55}.layout{display:grid;grid-template-columns:350px minmax(0,1fr);gap:18px}.card{background:#fff;border:1px solid #e5e7eb;border-radius:22px;padding:18px;box-shadow:0 10px 28px #0f172a10;min-width:0}.controls,.main,.stack{display:flex;flex-direction:column;gap:16px}.title{display:flex;justify-content:space-between;align-items:center;gap:8px}.control{display:flex;flex-direction:column;gap:7px}.top{display:flex;justify-content:space-between;gap:10px;align-items:flex-start}.num{display:flex;gap:6px;align-items:center}.num input{width:86px;text-align:right;border:1px solid #d1d5db;border-radius:10px;padding:5px 7px}.hint,.small{font-size:13px;color:#6b7280;line-height:1.45}input[type=range]{width:100%}.metrics{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:10px}.metric{border:1px solid #e5e7eb;background:#fbfdff;border-radius:18px;padding:12px;min-height:76px}.metric div:first-child{font-size:12px;color:#6b7280;margin-bottom:7px}.metric div:last-child{font-size:20px;font-weight:800}.metric span{font-size:12px;color:#6b7280}.badge{display:inline-block;border:1px solid #d1d5db;border-radius:999px;padding:6px 10px;font-size:12px;font-weight:800;margin:0 8px 10px 0;background:white}.ok{background:#dcfce7}.warn{background:#fef3c7}.bad{background:#fee2e2}.tabs,.plotTools{display:flex;gap:8px;flex-wrap:wrap;margin-bottom:14px}.tabs button,.btn,.plotTools button{border:1px solid #d1d5db;background:#f9fafb;border-radius:999px;padding:8px 12px;font-size:13px;font-weight:750;cursor:pointer;color:#111827;text-decoration:none}.tabs button.active{background:#111827;color:#fff;border-color:#111827}.btn:hover,.plotTools button:hover{background:#eef2ff}.check{display:flex;align-items:center;gap:6px;border:1px solid #d1d5db;background:#fff;border-radius:999px;padding:8px 12px;font-size:13px;font-weight:750}.mini{display:flex;align-items:center;gap:6px;border:1px solid #e5e7eb;background:#fff;border-radius:999px;padding:6px 10px;font-size:13px;font-weight:750}.mini input{width:78px;text-align:right;border:1px solid #d1d5db;border-radius:8px;padding:3px 6px}.chart{width:100%;overflow:hidden}.chartHead{display:flex;justify-content:space-between;align-items:center;gap:12px;flex-wrap:wrap;margin-bottom:8px}svg{width:100%;height:auto;display:block}.plot{fill:#fbfdff;stroke:#e5e7eb}.g{stroke:#e5e7eb}.axis{stroke:#111827;stroke-width:1.2}.a{fill:none;stroke:#111827;stroke-width:2.7}.b{fill:none;stroke:#6b7280;stroke-width:2.1;stroke-dasharray:6 5}.c{fill:none;stroke:#374151;stroke-width:2.1;stroke-dasharray:2 4}.m{stroke:#ef4444;stroke-width:1.5;stroke-dasharray:6 5}.sat{fill:#f59e0b;opacity:.14}.ns{fill:#ef4444;opacity:.13}.tick{font-size:11px;fill:#6b7280}.lab{font-size:12px;font-weight:700;fill:#374151}.legend{font-size:13px;color:#4b5563;margin-top:8px}.eq{font-family:ui-monospace,monospace;background:#f3f4f6;padding:12px;border-radius:14px;overflow:auto;color:#111827}.steps{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:12px}.step{border:1px solid #e5e7eb;background:#fbfdff;border-radius:16px;padding:12px}.step b{display:block;margin-bottom:4px}a{color:#111827;font-weight:700}.note{border-left:4px solid #111827;padding-left:12px;color:#4b5563}@media(max-width:960px){.layout,.steps{grid-template-columns:1fr}.metrics{grid-template-columns:repeat(2,1fr)}}@media(max-width:560px){.page{padding:14px}.metrics{grid-template-columns:1fr}.top,.title{flex-direction:column;align-items:stretch}}
</style>
</head>
<body>
<div class="page">
<header>
<h1>Voltage-support limit demonstrator</h1>
<p><a class="btn" href="./">← Back to line applet</a></p>
<p>This simplified applet isolates the voltage step that can occur when synchronous voltage support reaches a reactive-power ceiling. The key discontinuity is not a tap action: it is the change from voltage regulation to reactive-power limiting.</p>
</header>
<div class="layout">
<aside class="card controls">
<div class="title"><h2>Driving variables</h2><button class="btn" onclick="resetDefaults()">Reset defaults</button></div>
<div id="controls"></div>
</aside>
<main class="main">
<section class="card"><div id="badges"></div><div class="metrics" id="metrics"></div></section>
<section class="card">
<div class="tabs"><button id="tabV" onclick="setTab('v')">Voltage step</button><button id="tabQ" onclick="setTab('q')">Reactive quantities</button><button id="tabT" onclick="setTab('t')">Line-like terms</button><button id="tabI" onclick="setTab('i')">Instructions</button></div>
<div id="plotTools" class="plotTools"></div>
<div id="panelV"><div id="vchart"></div><div class="legend">solid: operating voltage; dashed: voltage setpoint; orange: saturated; red: no high-voltage solution</div></div>
<div id="panelQ"><div id="qchart"></div><div class="legend">solid: Qsync; dotted: Q required at Vref; dashed: Qmax</div></div>
<div id="panelT"><div id="tchart"></div><div class="legend">solid: series absorption; dashed: capacitive support</div></div>
<div id="panelI">
<h2>How to reproduce the voltage-step mechanism</h2>
<div class="steps">
<div class="step"><b>1. Start from defaults</b><span class="small">Click Reset defaults. The synchronous device regulates voltage until its Q ceiling is reached.</span></div>
<div class="step"><b>2. Increase selected loading</b><span class="small">Move Selected loading to the right. The red vertical line marks the operating point.</span></div>
<div class="step"><b>3. Watch Q required cross Qmax</b><span class="small">In the Reactive quantities tab, the dotted Q-required curve crosses the dashed Qmax limit.</span></div>
<div class="step"><b>4. Observe the voltage step</b><span class="small">In the Voltage step tab, the operating voltage leaves Vref and jumps to the lower post-limit solution.</span></div>
<div class="step"><b>5. Strengthen or weaken the grid</b><span class="small">Raise Series absorption X or lower Capacitive support B to make collapse earlier and sharper.</span></div>
<div class="step"><b>6. Compare fairly</b><span class="small">Use Freeze y-axis so voltage, Q, or line-term changes are not hidden by dynamic axis scaling.</span></div>
</div>
<p class="note">Interpretation: before the limit, the active constraint is V = Vref. After the limit, the active constraint is Qsync = Qmax. This change removes incremental Q–V support. Under fixed P/Q behaviour, lower voltage raises current-driven X absorption and reduces V²B capacitive support.</p>
<div class="eq">Before limit: V = Vref if Qrequired(Vref,P) ≤ Qmax<br/>After limit: Qsync = Qmax and Qmax + QPE + B V² − X(P/V)² − Qload = 0</div>
</div>
</section>
</main>
</div>
</div>
<script>
const defaults={p:3,pmax:8,sbase:100,vbase:400,vref:1.02,qmax:1.25,x:0.09,b:0.35,qpe:0,qload:.2,tab:'v',units:{v:'pu',q:'pu',t:'pu'},fixed:{v:false,q:false,t:false},lims:{v:[.45,1.2],qpu:[-1,3],qmv:[-100,300],tpu:[0,3],tmv:[0,300]}};
const s=JSON.parse(JSON.stringify(defaults));
const defs={p:['Selected loading',0,12,.05,'p.u.','current operating point'],pmax:['Sweep maximum',1,12,.1,'p.u.','maximum loading shown'],sbase:['Power base',50,1000,10,'MVA','for MW/MVAr display'],vbase:['Voltage base',110,765,5,'kV','for kV display'],vref:['Voltage setpoint',.9,1.12,.005,'p.u.','held before the limit'],qmax:['Synchronous Qmax',.1,4,.05,'p.u.','reactive ceiling'],x:['Series absorption X',.01,.35,.005,'p.u.','strength of P²/V² term'],b:['Capacitive support B',0,1.2,.01,'p.u.','strength of V²B term'],qpe:['Fixed PE Q injection',-2,2,.05,'p.u.','positive injects Q'],qload:['Other Q demand',-1,3,.05,'p.u.','extra Q demand']};
const f=(x,d=3)=>Number.isFinite(x)?x.toLocaleString(undefined,{minimumFractionDigits:d,maximumFractionDigits:d}):'—';
const cl=(x,a,b)=>Math.min(b,Math.max(a,x));
function resetDefaults(){Object.assign(s,JSON.parse(JSON.stringify(defaults)));controls();render()}
function setTab(t){s.tab=t;render()}
function qreq(p){return s.x*(p/s.vref)**2+s.qload-s.qpe-s.b*s.vref**2}
function bal(v,p){return s.qmax+s.qpe+s.b*v*v-s.x*(p/v)**2-s.qload}
function root(p){let hi=1.5,lo=.2,lv=hi,lf=bal(lv,p),roots=[];for(let i=1;i<=650;i++){let v=hi-(hi-lo)*i/650,ff=bal(v,p);if(Number.isFinite(ff)&&Number.isFinite(lf)&&ff*lf<=0){let a=v,b=lv,fa=ff;for(let k=0;k<55;k++){let m=(a+b)/2,fm=bal(m,p);if(fa*fm<=0)b=m;else{a=m;fa=fm}}roots.push((a+b)/2)}lv=v;lf=ff}return roots.length?Math.max(...roots):NaN}
function pt(p){let qr=qreq(p);if(qr<=s.qmax){let v=s.vref,qs=s.x*(p/v)**2,qc=s.b*v*v;return{p,pMW:p*s.sbase,v,vkV:v*s.vbase,qsync:qr,qsyncMV:qr*s.sbase,qreq:qr,qreqMV:qr*s.sbase,qmax:s.qmax,qmaxMV:s.qmax*s.sbase,sat:false,ns:false,qs,qc,qsMV:qs*s.sbase,qcMV:qc*s.sbase,vref:s.vref,vrefkV:s.vref*s.vbase}}let v=root(p);if(!Number.isFinite(v))return{p,pMW:p*s.sbase,v:null,vkV:null,qsync:null,qsyncMV:null,qreq:qr,qreqMV:qr*s.sbase,qmax:s.qmax,qmaxMV:s.qmax*s.sbase,sat:true,ns:true,qs:null,qc:null,qsMV:null,qcMV:null,vref:s.vref,vrefkV:s.vref*s.vbase};let qs=s.x*(p/v)**2,qc=s.b*v*v;return{p,pMW:p*s.sbase,v,vkV:v*s.vbase,qsync:s.qmax,qsyncMV:s.qmax*s.sbase,qreq:qr,qreqMV:qr*s.sbase,qmax:s.qmax,qmaxMV:s.qmax*s.sbase,sat:true,ns:false,qs,qc,qsMV:qs*s.sbase,qcMV:qc*s.sbase,vref:s.vref,vrefkV:s.vref*s.vbase}}
function data(){let a=[];for(let i=0;i<=320;i++)a.push(pt(s.pmax*i/320));return a}
function controls(){let e=document.getElementById('controls');e.innerHTML='';Object.entries(defs).forEach(([k,d])=>{let w=document.createElement('div');w.className='control';w.innerHTML=`<div class="top"><div><b>${d[0]}</b><div class="hint">${d[5]}</div></div><div class="num"><input type="number" min="${d[1]}" max="${d[2]}" step="${d[3]}" value="${s[k]}"><span>${d[4]}</span></div></div><input type="range" min="${d[1]}" max="${d[2]}" step="${d[3]}" value="${s[k]}">`;let n=w.querySelector('input[type=number]'),r=w.querySelector('input[type=range]');let u=v=>{s[k]=cl(+v,d[1],d[2]);n.value=s[k];r.value=s[k];render()};n.onchange=x=>u(x.target.value);r.oninput=x=>u(x.target.value);e.appendChild(w)})}
function mini(label,val,unit,cb,step='0.1'){return `<label class="mini">${label}<input type="number" step="${step}" value="${val}" onchange="${cb}(this.value)"><span>${unit}</span></label>`}
function setLim(kind,idx,v){s.lims[kind][idx]=+v;render()}
function setLimQPu(i,v){setLim('qpu',i,v)} function setLimQMv(i,v){setLim('qmv',i,v)} function setLimTPu(i,v){setLim('tpu',i,v)} function setLimTMv(i,v){setLim('tmv',i,v)} function setLimV(i,v){setLim('v',i,v)}
function tools(){let e=document.getElementById('plotTools');e.innerHTML='';if(s.tab==='i')return;let u=s.units[s.tab],fixed=s.fixed[s.tab],unitBtn=`<button onclick="s.units['${s.tab}']=s.units['${s.tab}']==='pu'?'physical':'pu';render()">Plot axes: ${u==='pu'?'p.u.':'physical units'}</button>`,fix=`<label class="check"><input type="checkbox" ${fixed?'checked':''} onchange="s.fixed['${s.tab}']=this.checked;render()"> Freeze y-axis</label>`;let lim='';if(fixed&&s.tab==='v')lim=mini('V min',s.lims.v[0],u==='pu'?'p.u.':'kV','v=>setLimV(0,v)',u==='pu'?'0.01':'1')+mini('V max',s.lims.v[1],u==='pu'?'p.u.':'kV','v=>setLimV(1,v)',u==='pu'?'0.01':'1');if(fixed&&s.tab==='q'&&u==='pu')lim=mini('Q min',s.lims.qpu[0],'p.u.','v=>setLimQPu(0,v)')+mini('Q max',s.lims.qpu[1],'p.u.','v=>setLimQPu(1,v)');if(fixed&&s.tab==='q'&&u!=='pu')lim=mini('Q min',s.lims.qmv[0],'MVAr','v=>setLimQMv(0,v)','1')+mini('Q max',s.lims.qmv[1],'MVAr','v=>setLimQMv(1,v)','1');if(fixed&&s.tab==='t'&&u==='pu')lim=mini('Term min',s.lims.tpu[0],'p.u.','v=>setLimTPu(0,v)')+mini('Term max',s.lims.tpu[1],'p.u.','v=>setLimTPu(1,v)');if(fixed&&s.tab==='t'&&u!=='pu')lim=mini('Term min',s.lims.tmv[0],'MVAr','v=>setLimTMv(0,v)','1')+mini('Term max',s.lims.tmv[1],'MVAr','v=>setLimTMv(1,v)','1');e.innerHTML=unitBtn+fix+lim}
function chart(id,dat,cfg){let W=840,H=335,p={l:82,r:24,t:22,b:58},x0=0,x1=cfg.xmax,ys=dat.flatMap(d=>cfg.ser.map(a=>d[a[0]])).filter(Number.isFinite),ymin=cfg.fixed?cfg.ylim[0]:Math.min(...ys,cfg.y0),ymax=cfg.fixed?cfg.ylim[1]:Math.max(...ys,cfg.y0);if(!Number.isFinite(ymin)||!Number.isFinite(ymax)||ymax<=ymin){ymin=0;ymax=1}if(!cfg.fixed){let yp=.08*(ymax-ymin||1);ymin-=yp;ymax+=yp}let sx=x=>p.l+(x-x0)/(x1-x0||1)*(W-p.l-p.r),sy=y=>p.t+(H-p.t-p.b)-(y-ymin)/(ymax-ymin||1)*(H-p.t-p.b),xt=[0,1,2,3,4,5].map(i=>x0+(x1-x0)*i/5),yt=[0,1,2,3,4].map(i=>ymin+(ymax-ymin)*i/4);if(cfg.y0>=ymin&&cfg.y0<=ymax)yt=[...new Set([...yt,cfg.y0].map(v=>+v.toFixed(10)))].sort((a,b)=>a-b);let bands=[],st=null,m=null;dat.forEach((d,i)=>{let mm=d.ns?'ns':d.sat?'sat':null;if(mm!==m){if(m)bands.push([st,dat[Math.max(0,i-1)][cfg.x],m]);st=d[cfg.x];m=mm}});if(m)bands.push([st,dat.at(-1)[cfg.x],m]);let paths=cfg.ser.map(a=>{let segs=[],cur=[];dat.forEach(d=>{Number.isFinite(d[a[0]])?cur.push(d):cur.length&&(segs.push(cur),cur=[])});cur.length&&segs.push(cur);return segs.map(seg=>`<path class="${a[1]}" d="${seg.map((d,i)=>`${i?'L':'M'} ${sx(d[cfg.x]).toFixed(2)} ${sy(d[a[0]]).toFixed(2)}`).join(' ')}"/>`).join('')}).join('');document.getElementById(id).innerHTML=`<div class="chart"><svg viewBox="0 0 ${W} ${H}"><rect width="${W}" height="${H}" fill="white"/><rect x="${p.l}" y="${p.t}" width="${W-p.l-p.r}" height="${H-p.t-p.b}" class="plot"/>${bands.map(b=>`<rect x="${sx(b[0])}" y="${p.t}" width="${Math.max(0,sx(b[1])-sx(b[0]))}" height="${H-p.t-p.b}" class="${b[2]}"/>`).join('')}${yt.map(t=>`<line x1="${p.l}" x2="${W-p.r}" y1="${sy(t)}" y2="${sy(t)}" class="g"/><text x="${p.l-8}" y="${sy(t)+4}" text-anchor="end" class="tick">${f(t,cfg.yd)}</text>`).join('')}${xt.map(t=>`<line x1="${sx(t)}" x2="${sx(t)}" y1="${p.t}" y2="${H-p.b}" class="g"/><text x="${sx(t)}" y="${H-p.b+22}" text-anchor="middle" class="tick">${f(t,cfg.xd)}</text>`).join('')}${cfg.y0>=ymin&&cfg.y0<=ymax?`<line x1="${p.l}" x2="${W-p.r}" y1="${sy(cfg.y0)}" y2="${sy(cfg.y0)}" class="m"/>`:''}<line x1="${sx(cfg.marker)}" x2="${sx(cfg.marker)}" y1="${p.t}" y2="${H-p.b}" class="m"/>${paths}<line x1="${p.l}" x2="${W-p.r}" y1="${H-p.b}" y2="${H-p.b}" class="axis"/><line x1="${p.l}" x2="${p.l}" y1="${p.t}" y2="${H-p.b}" class="axis"/><text x="${(p.l+W-p.r)/2}" y="${H-14}" text-anchor="middle" class="lab">${cfg.xlabel}</text><text x="18" y="${(p.t+H-p.b)/2}" transform="rotate(-90 18 ${(p.t+H-p.b)/2})" text-anchor="middle" class="lab">${cfg.ylabel}</text></svg></div>`}
function render(){let d=data(),n=pt(s.p),cls=n.ns?'bad':n.sat?'warn':'ok';['v','q','t','i'].forEach(k=>{document.getElementById('tab'+k.toUpperCase()).className=s.tab===k?'active':'';document.getElementById('panel'+k.toUpperCase()).style.display=s.tab===k?'block':'none'});tools();document.getElementById('badges').innerHTML=`<span class="badge ${cls}">${n.ns?'No high-voltage solution':n.sat?'Q limit reached':'Voltage regulated'}</span><span class="badge">Q required: ${f(qreq(s.p),3)} p.u.</span><span class="badge">Qmax: ${f(s.qmax,3)} p.u.</span>`;document.getElementById('metrics').innerHTML=`<div class="metric"><div>Voltage</div><div>${f(n.v,3)} <span>p.u.</span></div></div><div class="metric"><div>Voltage</div><div>${f(n.vkV,1)} <span>kV</span></div></div><div class="metric"><div>Qsync</div><div>${f(n.qsync,3)} <span>p.u.</span></div></div><div class="metric"><div>Qsync</div><div>${f(n.qsyncMV,1)} <span>MVAr</span></div></div>`;let uv=s.units.v,uq=s.units.q,ut=s.units.t;chart('vchart',d,{x:uv==='pu'?'p':'pMW',xmax:uv==='pu'?s.pmax:s.pmax*s.sbase,marker:uv==='pu'?s.p:s.p*s.sbase,xlabel:uv==='pu'?'Loading P (p.u.)':'Loading P (MW)',ylabel:uv==='pu'?'Voltage V (p.u.)':'Voltage V (kV)',ser:[[uv==='pu'?'v':'vkV','a'],[uv==='pu'?'vref':'vrefkV','b']],y0:uv==='pu'?s.vref:s.vref*s.vbase,yd:uv==='pu'?2:0,xd:uv==='pu'?1:0,fixed:s.fixed.v,ylim:uv==='pu'?s.lims.v:[s.lims.v[0]*s.vbase,s.lims.v[1]*s.vbase]});chart('qchart',d,{x:uq==='pu'?'p':'pMW',xmax:uq==='pu'?s.pmax:s.pmax*s.sbase,marker:uq==='pu'?s.p:s.p*s.sbase,xlabel:uq==='pu'?'Loading P (p.u.)':'Loading P (MW)',ylabel:uq==='pu'?'Reactive power (p.u.)':'Reactive power (MVAr)',ser:[[uq==='pu'?'qsync':'qsyncMV','a'],[uq==='pu'?'qreq':'qreqMV','c'],[uq==='pu'?'qmax':'qmaxMV','b']],y0:0,yd:uq==='pu'?2:0,xd:uq==='pu'?1:0,fixed:s.fixed.q,ylim:uq==='pu'?s.lims.qpu:s.lims.qmv});chart('tchart',d,{x:ut==='pu'?'p':'pMW',xmax:ut==='pu'?s.pmax:s.pmax*s.sbase,marker:ut==='pu'?s.p:s.p*s.sbase,xlabel:ut==='pu'?'Loading P (p.u.)':'Loading P (MW)',ylabel:ut==='pu'?'Line-like terms (p.u.)':'Line-like terms (MVAr)',ser:[[ut==='pu'?'qs':'qsMV','a'],[ut==='pu'?'qc':'qcMV','b']],y0:0,yd:ut==='pu'?2:0,xd:ut==='pu'?1:0,fixed:s.fixed.t,ylim:ut==='pu'?s.lims.tpu:s.lims.tmv})}
controls();render();
</script>
</body>
</html>